<tr class="row-even"><td><p>$(PREFIX):INSERT_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_bRetract</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):INSERT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bInsertOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OUT_CMD</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bRetract_SW</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OUT_CMD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRetract_SW</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OUT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_bOutLS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: ONST INSERTED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST RETRACTED</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RETRACT_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_bInsert</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RETRACT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bRetractOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-pmps-aperture-io">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#st-pmps-aperture-io" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
<section id="st-pressuresensor">
<h2>ST_PressureSensor<a class="headerlink" href="#st-pressuresensor" title="Link to this heading"></a></h2>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SCALE</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="database-records">
<h1>Database Records<a class="headerlink" href="#database-records" title="Link to this heading"></a></h1>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:GO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Control.GEM1_GO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:GO</p></td>
<td><p>bo</p></td>
<td><p>GVL_Control.GEM1_GO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:GO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Control.GEM2_GO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:GO</p></td>
<td><p>bo</p></td>
<td><p>GVL_Control.GEM2_GO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Control.fGEM1SetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Control.fGEM1SetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Control.fGEM2SetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Control.fGEM2SetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_10.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GCM:11:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GCM:11:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GMP_11.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:GPI:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:GPI:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_GPI_10.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:POS_RDBK_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:POS_AO_R_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:ILK_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rIlk_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:ILK_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rIlk_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:Limit_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rUpperLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:Limit</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.rUpperLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VCN:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VCN_10.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VCN:10:POS_AO_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GATT_VCN_10.rReqVoltage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VRC:10:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VRC:10:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VVC:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VVC:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VVC:10:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VVC:10:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VVC:10:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VVC:10:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VVC:10:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VVC:10:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GATT_VVC_10.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_10.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:20:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_20.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:30:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_30.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCC:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCC_50.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:40:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:40:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_40.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:41:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:41:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_41.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GCM:42:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GCM:42:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GCM_42.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_10.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:11:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:11:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_11.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:20:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_20.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:30:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_30.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:31:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:31:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_31.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_50.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:51:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:51:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_51.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:60:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_60.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:61:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:61:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_61.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GPI:71:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GPI:71:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_GPI_71.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:20:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:20:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:20:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:20:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:20:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:20:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_20.iq_stPFO.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:30:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:30:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:30:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:30:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:30:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:30:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_30.iq_stPFO.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:50:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:50:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:50:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:50:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:50:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:50:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_50.iq_stPFO.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:ALARM_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.i_xAlarmOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:RUN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.i_xIsRun</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.i_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:WARN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.i_xWarningOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:LSPD_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.q_xLspdDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:RESET_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.q_xResetDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:LSPD_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xLspdSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:LSPD_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xLspdSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:RESET_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:60:RESET_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:60:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_60.q_stPump.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:ALARM_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.i_xAlarmOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:RUN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.i_xIsRun</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.i_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:WARN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.i_xWarningOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:LSPD_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.q_xLspdDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:RESET_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.q_xResetDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:LSPD_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xLspdSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:LSPD_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xLspdSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:RESET_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PRO:70:RESET_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PRO:70:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PRO_70.q_stPump.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:10:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:10:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_10.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:20:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:20:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_20.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DECELERATING</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xNCFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xOverride</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xOverride</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:ROTATE_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xRotate</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ROTATING</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:SETSPEED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.iq_xSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:SETSPEED</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.iq_xSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:SPEED_REQ_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_iSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:SPEED_REQ</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_iSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:PROT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_xProtection</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_xStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:STOP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.q_xStop</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:30:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:30:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_30.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DECELERATING</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xNCFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xOverride</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xOverride</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:ROTATE_STATUS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xRotate</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ROTATING</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:SETSPEED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.iq_xSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:SETSPEED</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.iq_xSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:SPEED_REQ_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_iSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:SPEED_REQ</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_iSpeedSet</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:PROT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_xProtection</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_xStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:STOP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.q_xStop</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:PTM:50:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:PTM:50:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_PTM_50.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:POS_RDBK_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:POS_AO_R_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:ILK_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rIlk_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:ILK_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rIlk_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:Limit_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rUpperLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:Limit</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.rUpperLimit</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VCN:40:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VCN:40:POS_AO_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VCN_40.rReqVoltage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:10:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:10:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_10.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:20:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:20:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_20.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:30:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:30:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_30.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:40:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:40:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_40.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:50:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:50:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_50.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:60:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:60:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_60.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VGC:70:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VGC:70:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VGC_70.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:10:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:10:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:20:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:20:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:30:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:30:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:50:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:50:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:60:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:60:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_60.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VRC:70:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VRC:70:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VRC_70.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:20:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:20:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:20:FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:20:FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:20:CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:20:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLS_OK</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:20:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:20:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_20.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:30:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:30:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:30:FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:30:FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:30:CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:30:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLS_OK</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:30:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:30:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_30.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:40:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:40:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:40:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:40:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:40:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:40:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:40:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:40:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_40.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:50:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:50:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:50:FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:50:FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:50:CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:50:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLS_OK</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VVC:50:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VVC:50:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM1_VVC_50.q_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:30:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_30.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_50.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:60:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GEM2_GCC_60.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GCC:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GEM2_GCC_70.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GCC:70:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GEM2_GCC_70.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
