<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:036:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:037:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:038:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:039:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:040:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:041:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:042:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:043:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:044:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:045:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:046:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:047:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:048:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:049:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:004:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:050:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:005:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:006:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:007:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:008:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:FF:009:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:RegistrationFailure_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:GEM:FFO:02:RegistrationFailure</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:GEM:FFO:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.g_FastFaultOutput2.xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:01:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:02:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:ARB:03:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:VAC:OVRDON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.xGATTOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:VAC:OVRDON</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.xGATTOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:VAC:OVRDON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.xGEM1OverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:VAC:OVRDON</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.xGEM1OverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:VAC:OVRDON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_ILK.xGEM2OverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:VAC:OVRDON</p></td>
<td><p>bo</p></td>
<td><p>GVL_ILK.xGEM2OverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:GlobalLogTrickleTrip_RBV</p></td>
<td><p>bi</p></td>
<td><p>Tripped by overall log count</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogHost_RBV</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogHost</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogPort_RBV</p></td>
<td><p>longin</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogPort</p></td>
<td><p>longout</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogMessageCount_RBV</p></td>
<td><p>longin</p></td>
<td><p>Total log messages on the last cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:1:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:1:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:1:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:1:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:1:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM1_AIR_1.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:2:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:2:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:2:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:2:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:AIR:2:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:AIR:2:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM1_AIR_2.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:41:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:41:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:41:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:41:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:41:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:41:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM1_GFM_41.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:42:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:42:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:42:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:42:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:GFM:42:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:GFM:42:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM1_GFM_42.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:41:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:41:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:41:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:41:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:41:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:41:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM2_GFM_41.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:42:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:42:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:42:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:42:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:GFM:42:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:GFM:42:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM2_GFM_42.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:1:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:1:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:1:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:1:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:1:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM2_N2_1.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:iPRESS_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:2:SCALE_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:SCALE</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rFULL_SCALE</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:2:MAX_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:MAX_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rMaxPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:2:MIN_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:MIN_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rMinPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:2:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:PRESS_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:N2:2:PRESS_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.rPressSP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:N2:2:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Sensors.GEM2_N2_2.Sensor.xPstateAlarm</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Alarm</div>
<div class="line">field: ZNAM Normal</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)AccumulatedFastFaults_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.AccumulatedFF</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SuccessfulPreemptions_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.SuccessfulPreemption</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Active eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)K:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)L:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)eVRangeHyst_RBV</p></td>
<td><p>ai</p></td>
<td><p>eV Range hystersis</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:CNTRL:Kp_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GATT.fKp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:CNTRL:Kp</p></td>
<td><p>ao</p></td>
<td><p>PRG_GATT.fKp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:CNTRL:SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GATT.fSetpointValue</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:CNTRL:SP</p></td>
<td><p>ao</p></td>
<td><p>PRG_GATT.fSetpointValue</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>AT1L0:GAS:CNTRL:Tn_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GATT.fTn</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>AT1L0:GAS:CNTRL:Tn</p></td>
<td><p>ao</p></td>
<td><p>PRG_GATT.fTn</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_GEM1.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:ERROR</p></td>
<td><p>bo</p></td>
<td><p>PRG_GEM1.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_GEM1.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:RESET</p></td>
<td><p>bo</p></td>
<td><p>PRG_GEM1.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:Kp1_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM1.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:Kp1</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM1.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:Kp2_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM1.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:Kp2</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM1.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:Tn1_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM1.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:Tn1</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM1.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM1L0:GEM:CNTRL:Tn2_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM1.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM1L0:GEM:CNTRL:Tn2</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM1.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_GEM2.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:ERROR</p></td>
<td><p>bo</p></td>
<td><p>PRG_GEM2.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_GEM2.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:RESET</p></td>
<td><p>bo</p></td>
<td><p>PRG_GEM2.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:Kp1_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM2.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:Kp1</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM2.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:Kp2_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM2.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:Kp2</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM2.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:Tn1_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM2.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:Tn1</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM2.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2L0:GEM:CNTRL:Tn2_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_GEM2.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2L0:GEM:CNTRL:Tn2</p></td>
<td><p>ao</p></td>
<td><p>PRG_GEM2.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-lfe-gem_plc_lfe_gem_summary.html" class="btn btn-neutral float-left" title="Settings" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="plc-lfe-gem_plc_lfe_gem_source.html" class="btn btn-neutral float-right" title="DUTs" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>