<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{7E016B85-166E-4B4F-AAC4-ECA8DDD44F13}">ST_PMPS_Attenuator_IO</Name>
			<BitSize>64</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<BitSize>32</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xAttOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<Hides>
				<Hide GUID="{76269EAC-36F0-4513-B811-3725FD02409A}"/>
				<Hide GUID="{E96BEA56-6301-4A6A-BF6A-F08340C87594}"/>
				<Hide GUID="{FE32F9A9-7E7A-413D-8D77-0C99C34D8CD9}"/>
				<Hide GUID="{D01709AA-9B4A-464A-B4D1-4BF476CFE7DE}"/>
				<Hide GUID="{D6F0EA12-B425-4603-9C4B-B4FD442416C3}"/>
				<Hide GUID="{0FF3CAED-DFFA-453E-8BDC-2F6EE7142B14}"/>
				<Hide GUID="{AC42932A-79BD-4670-8CF2-1DDEA2EE41C7}"/>
				<Hide GUID="{EE241488-3DC7-4C48-A9D8-BB32379587BC}"/>
				<Hide GUID="{EE241488-3DC7-4C48-A9D8-BB32379587BC}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>Width</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment>
					<![CDATA[ distance between horizontal slits (x)]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>0</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Width
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>Height</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment>
					<![CDATA[ distance between vertical slits (y)]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Height
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ status of aperture, false if error or in motion]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: OK
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{0C6A4924-E177-45F6-9AB0-6F9DB98D3474}">ST_BeamParams_IO</Name>
			<BitSize>1696</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment TxtId="">
					<![CDATA[Requested pre-optic attenuation - 1 is full transmission]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>0</BitOffs>
				<Default>
					<Min>0</Min>
					<Max>1</Max>
					<Value>1</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nRate</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment>
					<![CDATA[ Pulse-rate ]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Default>
					<Value>120</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Rate
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>neVRange</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000007}">DWORD</Type>
				<Comment>
					<![CDATA[ Photon energy ranges ]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>64</BitOffs>
				<Default>
					<Value>4294967295</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: PhotonEnergy
        io: i</Value>
					</Property>
					<Property>
						<Name>plcAttribute_displaymode</Name>
						<Value>binary</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astAttenuators</Name>
				<Type GUID="{7E016B85-166E-4B4F-AAC4-ECA8DDD44F13}">ST_PMPS_Attenuator_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment>
					<![CDATA[ Beamline attenuators ]]>
				</Comment>
				<BitSize>1024</BitSize>
				<BitOffs>96</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astApertures</Name>
				<Type GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>384</BitSize>
				<BitOffs>1120</BitOffs>
			</SubItem>
			<SubItem>
				<Name>aVetoDevices</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment>
					<![CDATA[ Stopper statuses ]]>
				</Comment>
				<BitSize>128</BitSize>
				<BitOffs>1504</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xValidToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ Toggle for watchdog]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>1632</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xValid</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>1640</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Valid
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nCohortInt</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment>
					<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>1664</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<Hides>
				<Hide GUID="{ADE62DDD-CAE3-4FE3-BE11-F358D7D0CDD8}"/>
				<Hide GUID="{729DFDAA-EB68-494E-B247-D86DA3C0AE5E}"/>
				<Hide GUID="{41059C79-1015-4C2C-AFF4-697A824775D7}"/>
				<Hide GUID="{80E871EC-0C36-49B0-AD5D-F1F0FB351299}"/>
				<Hide GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}"/>
				<Hide GUID="{C64C88BE-2BD8-4AC6-ACD6-2A08570B4923}"/>
				<Hide GUID="{B472A77E-9430-445F-AD24-21E649F6ACD1}"/>
				<Hide GUID="{559ADF00-CB27-4B7D-8DEA-9DBCF390B12B}"/>
				<Hide GUID="{E1A510FA-6CE5-40B2-9617-7C29C5B7C692}"/>
				<Hide GUID="{3F6D5E74-4433-4A11-8ADE-14BBEED361D6}"/>
				<Hide GUID="{6E597FBD-95E0-4E3A-8361-F15F77CF10FA}"/>
				<Hide GUID="{5F9FBCD0-8C11-4386-87CB-253F17D55690}"/>
				<Hide GUID="{5F9FBCD0-8C11-4386-87CB-253F17D55690}"/>
				<Hide GUID="{F4D82764-2299-4BB7-86C4-99ED0EBA5A76}"/>
				<Hide GUID="{1E08C18A-0551-4C52-916A-1A7A2B58BA24}"/>
				<Hide GUID="{1E08C18A-0551-4C52-916A-1A7A2B58BA24}"/>
			</Hides>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{5ED1C1A3-9ECF-4FA1-8D02-1402D5F5214D}" TargetNetId="172.21.88.32.1.1" ShowHideConfigurations="#x306">
		<System>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target BkhfOrder="VE248268">
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
					<ManualSelect>{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</ManualSelect>
					<TargetSelect TargetId="2">{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</TargetSelect>
					<TargetSelect TargetId="2">{BCA6EE0A-9CE1-4D3F-98CA-413ABC0D94FD}</TargetSelect>
					<TargetSelect TargetId="2">{103F30C9-DF25-439E-837B-9DF80CB9356C}</TargetSelect>
					<TargetSelect TargetId="2">{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</TargetSelect>
					<TargetSelect TargetId="2">{777F1598-583B-4503-99BB-7C02E0ABD97E}</TargetSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020003" DongleSystemId="{63809CE8-08B6-5D4E-110D-05072AC8B3FA}"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" DisableFpExceptions="true" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{EAAAC3F4-7664-4B99-B2B7-C742945A97BE}" Name="plc_lfe_gem" PrjFilePath="plc_lfe_gem\plc_lfe_gem.plcproj" TmcFilePath="plc_lfe_gem\plc_lfe_gem.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="plc_lfe_gem\plc_lfe_gem.tmc">
					<Name>plc_lfe_gem Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.LCLS_Vacuum_Serial.L2SI_Vacuum_Library.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.i_stCurrentBP</Name>
							<Type GUID="{0C6A4924-E177-45F6-9AB0-6F9DB98D3474}">ST_BeamParams_IO</Type>
							<SubVar>
								<Name>nTran</Name>
								<Comment>
									<![CDATA[Requested pre-optic attenuation - 1 is full transmission]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nRate</Name>
								<Comment>
									<![CDATA[ Pulse-rate ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>neVRange</Name>
								<Comment>
									<![CDATA[ Photon energy ranges ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astAttenuators</Name>
								<Comment>
									<![CDATA[ Beamline attenuators ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>aVetoDevices</Name>
								<Comment>
									<![CDATA[ Stopper statuses ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValidToggle</Name>
								<Comment>
									<![CDATA[ Toggle for watchdog]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValid</Name>
								<Comment>
									<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nCohortInt</Name>
								<Comment>
									<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
								</Comment>
							</SubVar>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.xTxPDO_toggle</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.xTxPDO_state</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.DSV_VGC.i_xOpnLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.DSV_VGC.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_10.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_10.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_20.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_20.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_30.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_30.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_50.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_50.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_11.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_31.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_51.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_60.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_61.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GPI_71.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCM_41.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCM_42.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_10.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_10.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_20.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_20.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_30.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_30.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_40.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_40.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_50.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_50.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_60.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_60.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_70.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_70.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_10.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_10.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_20.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_20.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_30.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_30.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_50.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_50.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_60.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_60.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_70.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_70.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.i_xRemote</Name>
							<Comment>
								<![CDATA[ Input ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.i_xAlarm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.i_xWarning</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.i_xIsRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.i_xRemote</Name>
							<Comment>
								<![CDATA[ Input ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.i_xAlarm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.i_xWarning</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.i_xIsRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_10.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_10.i_xFault</Name>
							<Comment>
								<![CDATA[ Error // this open collector output signal is ON when a system fault condition is detected]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_20.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_20.i_xFault</Name>
							<Comment>
								<![CDATA[ Error // this open collector output signal is ON when a system fault condition is detected]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_xDecel</Name>
							<Comment>
								<![CDATA[Link to brake input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_xAccel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_xRotate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_xNCFault</Name>
							<Comment>
								<![CDATA[ ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_xAtSpd</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_iRawSpeed</Name>
							<Comment>
								<![CDATA[ Link to Analog input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_iTempMon</Name>
							<Comment>
								<![CDATA[ Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.i_iCurrentMon</Name>
							<Comment>
								<![CDATA[Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_xDecel</Name>
							<Comment>
								<![CDATA[Link to brake input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_xAccel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_xRotate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_xNCFault</Name>
							<Comment>
								<![CDATA[ ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_xAtSpd</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_iRawSpeed</Name>
							<Comment>
								<![CDATA[ Link to Analog input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_iTempMon</Name>
							<Comment>
								<![CDATA[ Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.i_iCurrentMon</Name>
							<Comment>
								<![CDATA[Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_GPI_10.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_GMP_11.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_GMP_10.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_VRC_10.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_VRC_10.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_10.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_11.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_21.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_30.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_30.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_31.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_50.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_50.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_51.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_60.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_60.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_61.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_70.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GPI_70.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCM_41.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCM_42.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_10.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_10.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_20.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_20.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_30.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_30.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_40.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_40.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_50.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_50.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_60.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_60.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_70.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_70.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_30.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_30.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_50.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_50.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_60.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_60.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_70.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_70.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_10.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_10.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_20.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_20.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_xDecel</Name>
							<Comment>
								<![CDATA[Link to brake input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_xAccel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_xRotate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_xNCFault</Name>
							<Comment>
								<![CDATA[ ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_xAtSpd</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_iRawSpeed</Name>
							<Comment>
								<![CDATA[ Link to Analog input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_iTempMon</Name>
							<Comment>
								<![CDATA[ Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.i_iCurrentMon</Name>
							<Comment>
								<![CDATA[Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_xDecel</Name>
							<Comment>
								<![CDATA[Link to brake input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_xAccel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_xRotate</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_xNCFault</Name>
							<Comment>
								<![CDATA[ ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_xAtSpd</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_iRawSpeed</Name>
							<Comment>
								<![CDATA[ Link to Analog input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_iTempMon</Name>
							<Comment>
								<![CDATA[ Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.i_iCurrentMon</Name>
							<Comment>
								<![CDATA[Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_60.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_60.i_xFault</Name>
							<Comment>
								<![CDATA[ Error // this open collector output signal is ON when a system fault condition is detected]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_70.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_70.i_xFault</Name>
							<Comment>
								<![CDATA[ Error // this open collector output signal is ON when a system fault condition is detected]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.i_xRemote</Name>
							<Comment>
								<![CDATA[ Input ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.i_xAlarm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.i_xWarning</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.i_xIsRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.i_xRemote</Name>
							<Comment>
								<![CDATA[ Input ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.i_xAlarm</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.i_xWarning</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.i_xIsRun</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_01.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_01.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_02.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_02.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_03.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_03.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_04.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_04.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_05.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_05.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_06.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_06.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_07.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_07.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_08.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_08.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_09.i_xInsertedLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_09.i_xRetractedLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM1_AIR_1.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM1_AIR_2.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM2_N2_1.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM2_N2_2.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM1_GFM_41.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM1_GFM_42.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM2_GFM_41.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Sensors.GEM2_GFM_42.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.q_stRequestedBP</Name>
							<Type GUID="{0C6A4924-E177-45F6-9AB0-6F9DB98D3474}">ST_BeamParams_IO</Type>
							<SubVar>
								<Name>nTran</Name>
								<Comment>
									<![CDATA[Requested pre-optic attenuation - 1 is full transmission]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nRate</Name>
								<Comment>
									<![CDATA[ Pulse-rate ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>neVRange</Name>
								<Comment>
									<![CDATA[ Photon energy ranges ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astAttenuators</Name>
								<Comment>
									<![CDATA[ Beamline attenuators ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>aVetoDevices</Name>
								<Comment>
									<![CDATA[ Stopper statuses ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValidToggle</Name>
								<Comment>
									<![CDATA[ Toggle for watchdog]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValid</Name>
								<Comment>
									<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nCohortInt</Name>
								<Comment>
									<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
								</Comment>
							</SubVar>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_10.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_20.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_30.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_GCC_50.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VVC_40.q_xOPN_DO</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VCN_40.q_iRawPosition</Name>
							<Comment>
								<![CDATA[iResolution: INT :=16;
 
IO]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_10.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_20.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_30.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_40.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_50.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_60.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VGC_70.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_10.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_20.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_30.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_50.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_60.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VRC_70.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.q_xRunDO</Name>
							<Comment>
								<![CDATA[ Output ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.q_xResetDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_60.q_xLspdDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.q_xRunDO</Name>
							<Comment>
								<![CDATA[ Output ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.q_xResetDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_70.q_xLspdDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_10.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_20.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_xStart</Name>
							<Comment>
								<![CDATA[ link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_xStop</Name>
							<Comment>
								<![CDATA[Link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_xProtection</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_xSetSpeed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_30.q_iSpeedSet</Name>
							<Comment>
								<![CDATA[Link to analog Output]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_xStart</Name>
							<Comment>
								<![CDATA[ link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_xStop</Name>
							<Comment>
								<![CDATA[Link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_xProtection</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_xSetSpeed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PTM_50.q_iSpeedSet</Name>
							<Comment>
								<![CDATA[Link to analog Output]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VVC_20.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VVC_30.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_VVC_50.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_20.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_30.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM1_PRO_50.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_VCN_10.q_iRawPosition</Name>
							<Comment>
								<![CDATA[iResolution: INT :=16;
 
IO]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_VRC_10.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GATT_VVC_10.q_xOPN_DO</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_30.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_50.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_60.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_GCC_70.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_10.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_20.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_30.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_40.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_50.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_60.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VGC_70.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_30.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_50.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_60.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_70.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_10.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VRC_20.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VVC_30.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VVC_50.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VVC_70.q_xCLS_DO</Name>
							<Comment>
								<![CDATA[Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VVC_40.q_xOPN_DO</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_VCN_40.q_iRawPosition</Name>
							<Comment>
								<![CDATA[iResolution: INT :=16;
 
IO]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_xStart</Name>
							<Comment>
								<![CDATA[ link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_xStop</Name>
							<Comment>
								<![CDATA[Link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_xProtection</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_xSetSpeed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_30.q_iSpeedSet</Name>
							<Comment>
								<![CDATA[Link to analog Output]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_xStart</Name>
							<Comment>
								<![CDATA[ link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_xStop</Name>
							<Comment>
								<![CDATA[Link to output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_xProtection</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_xSetSpeed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_50.q_iSpeedSet</Name>
							<Comment>
								<![CDATA[Link to analog Output]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_60.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PTM_70.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_30.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_50.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_60.q_xRunDo</Name>
							<Comment>
								<![CDATA[Previous_RunSW : BOOL;
 Digital Output to be linked]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.q_xRunDO</Name>
							<Comment>
								<![CDATA[ Output ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.q_xResetDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_10.q_xLspdDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.q_xRunDO</Name>
							<Comment>
								<![CDATA[ Output ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.q_xResetDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.GEM2_PRO_20.q_xLspdDo</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_01.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_01.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_02.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_02.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_03.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_03.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_04.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_04.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_05.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_05.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_06.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_06.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_07.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_07.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_08.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_08.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_09.q_xInsert_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SATT_MPA_09.q_xRetract_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_ILK.g_FastFaultOutput1.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_ILK.g_FastFaultOutput2.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2020-05-22T12:53:44">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="2">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_7 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM1_PMF_20.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 11^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PMF_30.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 12^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PMF_50.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 15^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_7 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM2_PMF_30.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 11^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PMF_50.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 12^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PMF_60.q_xRunDo" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 15^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2021-03-04T08:50:01">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="2">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_1 (EL2088)">
								<Link VarA="GVL_Devices.GEM1_PTM_30.q_RunDO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="1">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_7 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM1_PRO_60.i_xLocal" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_9 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM1_PRO_70.i_xLocal" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_7 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM2_PRO_10.i_xLocal" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_9 (EP2338-0002)">
								<Link VarA="GVL_Devices.GEM2_PRO_20.i_xLocal" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_3 (EL1088)">
								<Link VarA="GVL_Devices.GEM1_PTM_30.i_xFault" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 4^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_30.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_30.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_30.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_5 (EL3064)">
								<Link VarA="GVL_Devices.GEM2_PTM_70.i_iPowerMon" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 4^Value" AutoLink="true" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_8 (EL1088)">
								<Link VarA="GVL_Devices.GEM2_PTM_70.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_70.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 5^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_70.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 7^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2021-04-26T14:49:12">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="2">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_1 (EL2088)">
								<Link VarA="GVL_Devices.GEM1_PTM_50.q_RunDO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 4^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_6 (EL2088)">
								<Link VarA="GVL_Devices.GEM2_PTM_30.q_RunDO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_50.q_RunDO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="1">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_3 (EL1088)">
								<Link VarA="GVL_Devices.GEM1_PTM_50.i_xFault" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 8^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_50.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_50.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 5^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_50.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 7^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_5 (EL3064)">
								<Link VarA="GVL_Devices.GEM2_PTM_60.i_iPowerMon" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 3^Value" AutoLink="true" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_7 (EL1088)">
								<Link VarA="GVL_Devices.GEM2_PTM_30.i_xFault" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 4^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_30.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_30.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_30.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_50.i_xFault" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 8^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_50.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_50.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 5^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_50.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 7^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_8 (EL1088)">
								<Link VarA="GVL_Devices.GEM2_PTM_60.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_60.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM2_PTM_60.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2021-08-26T14:20:48">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_gem^plc_lfe_gem Instance" Type="1">
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_2 (EL1088)">
								<Link VarA="GVL_Devices.GEM1_PTM_10.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_10.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_10.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_20.i_xLSpd" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_20.i_xR1" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 5^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_20.i_xSTART" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 7^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PLC_EL_4 (EL3064)">
								<Link VarA="GVL_Devices.GEM1_PTM_10.i_iPowerMon" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 1^Value" AutoLink="true" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.GEM1_PTM_20.i_iPowerMon" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 2^Value" AutoLink="true" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device File="EMxL0 (EtherCAT).xti" Id="3"/>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500850000403}" Id="#x02030010"/>
		<OwnerA Name="TIPC^plc_lfe_gem^plc_lfe_gem Instance">
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E1 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCC_10.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCC_20.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_10.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E10 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCC_50.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCC_60.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_50.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E11 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_60.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E12 (EL2794)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_GCC_50.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_GCC_60.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E13 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCC_70.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_70.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E14 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_60.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E15 (EL2794)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_GCC_70.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E2 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_20.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E3 (EL2794)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_GCC_10.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_GCC_20.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E4 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCC_30.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCC_50.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_30.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E5 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_50.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E6 (EL2794)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_GCC_30.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_GCC_50.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E7 (EL3064)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GATT_GPI_10.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCC_30.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_10.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_30.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_MKS (EK1100)^MKS_E9 (EL2794)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_GCC_30.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E11_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_xDecel" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_xNCFault" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_xRotate" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E12_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_xAccel" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E13_EL2798">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_xProtection" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_xReset" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_xSetSpeed" VarB="Channel 5^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_xStart" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_xStop" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E14_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_iCurrentMon" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_iRawSpeed" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_30.i_iTempMon" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E15_EL4004">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_30.q_iSpeedSet" VarB="AO Outputs Channel 1^Analog output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_iSpeedSet" VarB="AO Outputs Channel 3^Analog output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E16_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_iCurrentMon" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_iRawSpeed" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_iTempMon" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E17_EL2798">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_xProtection" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_xReset" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_xSetSpeed" VarB="Channel 5^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_xStart" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_50.q_xStop" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E18_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_xDecel" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_xNCFault" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_xRotate" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E19_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_50.i_xAccel" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E1_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_xDecel" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_xNCFault" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_xRotate" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E20_EL2624">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_10.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_20.q_RunDO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_60.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PTM_70.q_RunDO" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E21_EL1088">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_10.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_10.i_xFault" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_20.i_xAtSpd" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_20.i_xFault" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_60.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_60.i_xFault" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_70.i_xAtSpd" VarB="Channel 7^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PTM_70.i_xFault" VarB="Channel 8^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E2_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_xAccel" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E3_EL2798">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_xProtection" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_xReset" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_xSetSpeed" VarB="Channel 5^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_xStart" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_xStop" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E4_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_iCurrentMon" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_iRawSpeed" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_30.i_iTempMon" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E5_EL4004">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_30.q_iSpeedSet" VarB="AO Outputs Channel 1^Analog output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_iSpeedSet" VarB="AO Outputs Channel 3^Analog output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E6_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_iCurrentMon" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_iRawSpeed" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_iTempMon" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E7_EL2798">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_xProtection" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_xReset" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_xSetSpeed" VarB="Channel 5^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_xStart" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PTM_50.q_xStop" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E8_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_xDecel" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_xNCFault" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_xRotate" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^DRL_PTM (EK1100)^PTM_E9_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PTM_50.i_xAccel" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_01_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_10.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_10.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_10.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_10.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_10.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_10.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_01_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_20.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_20.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_30.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_30.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_20.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_30.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_01_EB_3 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_20.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_20.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_20.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VVC_20.q_xCLS_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_01_EB_4 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_30.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_30.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_30.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VVC_30.q_xCLS_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_01_EB_5 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_11.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_31.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_02_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_40.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_40.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_50.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_50.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_40.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_50.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_02_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VVC_40.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_02_EB_3 (EP4374-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VCN_40.q_iRawPosition" VarB="AO Outputs Channel 4^Analog output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_02_EB_4 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCM_41.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GCM_42.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_60.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_60.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_50.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_50.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_60.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_50.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_60.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_60.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_60.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VVC_50.q_xCLS_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_3 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_70.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VGC_70.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_70.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_VRC_70.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VGC_70.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_VRC_70.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_4 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_51.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_5 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_61.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_GPI_71.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_6 (EP2624-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_60.q_xLspdDo" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_60.q_xResetDo" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_60.q_xRunDO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_7 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_60.i_xAlarm" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_60.i_xIsRun" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_60.i_xWarning" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_20.q_xRunDo" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_30.q_xRunDo" VarB="Channel 12^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_50.q_xRunDo" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_8 (EP2624-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_70.q_xLspdDo" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_70.q_xResetDo" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM1_PRO_70.q_xRunDO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S3_PNL_03_EB_9 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_70.i_xAlarm" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_70.i_xIsRun" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM1_PRO_70.i_xWarning" VarB="Channel 5^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_10.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_10.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_20.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_20.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_10.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_20.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_10.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_10.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_20.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_20.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_10.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_20.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_3 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_30.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_30.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_30.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VVC_30.q_xCLS_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_4 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_11.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_21.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_31.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_6 (EP2624-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_10.q_xLspdDo" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_10.q_xResetDo" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_10.q_xRunDO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_7 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_10.i_xAlarm" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_10.i_xIsRun" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_10.i_xWarning" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_30.q_xRunDo" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_50.q_xRunDo" VarB="Channel 12^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_60.q_xRunDo" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_8 (EP2624-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_20.q_xLspdDo" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_20.q_xResetDo" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_PRO_20.q_xRunDO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_01_EB_9 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_20.i_xAlarm" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_20.i_xIsRun" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_PRO_20.i_xWarning" VarB="Channel 5^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_02_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_30.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_30.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_40.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_40.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_30.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_40.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_02_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VVC_40.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_02_EB_3 (EP4374-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VCN_40.q_iRawPosition" VarB="AO Outputs Channel 4^Analog output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_02_EB_4 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCM_41.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GCM_42.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_03_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_50.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_50.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_50.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_50.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_50.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_50.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_03_EB_2 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_60.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_60.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_70.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VRC_70.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_60.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VRC_70.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_03_EB_3 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_60.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_60.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_70.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_VGC_70.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_60.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VGC_70.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_03_EB_4 (EP2338-0002)">
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VVC_50.q_xCLS_DO" VarB="Channel 15^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GEM2_VVC_70.q_xCLS_DO" VarB="Channel 16^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_03_EB_6 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_51.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GEM2_GPI_61.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_1 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GATT_VRC_10.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.GATT_VRC_10.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GATT_VRC_10.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.GATT_VVC_10.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_2 (EP3174-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GATT_GMP_10.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_3 (EP4374-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.GATT_GMP_11.i_iPRESS_R" VarB="AI Inputs Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_4 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_01.i_xInsertedLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_01.i_xRetractedLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_02.i_xInsertedLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_02.i_xRetractedLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_01.q_xInsert_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_02.q_xInsert_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_5 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_03.i_xInsertedLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_03.i_xRetractedLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_04.i_xInsertedLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_04.i_xRetractedLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_03.q_xInsert_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_04.q_xInsert_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_6 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_05.i_xInsertedLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_05.i_xRetractedLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_06.i_xInsertedLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_06.i_xRetractedLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_05.q_xInsert_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_06.q_xInsert_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_7 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_07.i_xInsertedLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_07.i_xRetractedLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_08.i_xInsertedLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_08.i_xRetractedLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_07.q_xRetract_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_08.q_xRetract_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^L0S6_PNL_04_EB_8 (EP2338-0002)">
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_09.i_xInsertedLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SATT_MPA_09.i_xRetractedLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SATT_MPA_09.q_xRetract_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PMPS_FFO">
				<Link VarA="PlcTask Outputs^GVL_ILK.g_FastFaultOutput1.q_xFastFaultOut" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_ILK.g_FastFaultOutput2.q_xFastFaultOut" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^EMxL0 (EtherCAT)^PLC_EMxL0 (EK1200)^PMPS_PRE">
				<Link VarA="PlcTask Inputs^PRG_PMPS.fbArbiterIO.i_stCurrentBP" VarB="IO Inputs^CurrentBP" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^PRG_PMPS.fbArbiterIO.xTxPDO_state" VarB="SYNC Inputs^TxPDO state" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^PRG_PMPS.fbArbiterIO.xTxPDO_toggle" VarB="SYNC Inputs^TxPDO toggle" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^PRG_PMPS.fbArbiterIO.q_stRequestedBP" VarB="IO Outputs^RequestedBP" AutoLink="true"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
